!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

  Version,8.9;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Building,
    Building,                !- Name
    92.0,                    !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    InternalCalculation;     !- External Shading Calculation Method

  SurfaceConvectionAlgorithm:Inside,CeilingDiffuser;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionFiniteDifference,2000.0,0.00000001,1000;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Site:Location,
    Inovo TEST (01-05:20-06)  (01-05:20-06),  !- Name
    55.87,                   !- Latitude {deg}
    -4.43,                   !- Longitude {deg}
    0.0,                     !- Time Zone {hr}
    8.0;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Summer Design Day in Inovo TEST (01-05:20-06) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.1,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101228.9,                !- Barometric Pressure {Pa}
    0.0,                     !- Wind Speed {m/s}
    0.0,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Inovo TEST (01-05:20-06),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.1,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -6.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101228.9,                !- Barometric Pressure {Pa}
    14.5,                    !- Wind Speed {m/s}
    0.0,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

  RunPeriod,
    Inovo TEST (01-05:20-06),!- Name
    5,                       !- Begin Month
    15,                      !- Begin Day of Month
    6,                       !- End Month
    19,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

  Site:GroundTemperature:BuildingSurface,18.0,18.0,18.0,18.0,18.0,18.0,18.0,18.0,18.0,18.0,18.0,18.0;

  Site:GroundTemperature:FCfactorMethod,5.14,7.21,9.59,11.37,13.85,14.37,13.53,11.51,8.87,6.43,4.69,4.23;

  Site:GroundTemperature:Shallow,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0;

  Site:GroundTemperature:Deep,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50.0,                    !- Hour 1
    50.0,                    !- Hour 2
    50.0,                    !- Hour 3
    50.0,                    !- Hour 4
    50.0,                    !- Hour 5
    50.0,                    !- Hour 6
    50.0,                    !- Hour 7
    50.0,                    !- Hour 8
    50.0,                    !- Hour 9
    50.0,                    !- Hour 10
    50.0,                    !- Hour 11
    50.0,                    !- Hour 12
    50.0,                    !- Hour 13
    50.0,                    !- Hour 14
    50.0,                    !- Hour 15
    50.0,                    !- Hour 16
    50.0,                    !- Hour 17
    50.0,                    !- Hour 18
    50.0,                    !- Hour 19
    50.0,                    !- Hour 20
    50.0,                    !- Hour 21
    50.0,                    !- Hour 22
    50.0,                    !- Hour 23
    50.0;                    !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4.0,                     !- Hour 1
    4.0,                     !- Hour 2
    4.0,                     !- Hour 3
    4.0,                     !- Hour 4
    4.0,                     !- Hour 5
    4.0,                     !- Hour 6
    4.0,                     !- Hour 7
    4.0,                     !- Hour 8
    4.0,                     !- Hour 9
    4.0,                     !- Hour 10
    4.0,                     !- Hour 11
    4.0,                     !- Hour 12
    4.0,                     !- Hour 13
    4.0,                     !- Hour 14
    4.0,                     !- Hour 15
    4.0,                     !- Hour 16
    4.0,                     !- Hour 17
    4.0,                     !- Hour 18
    4.0,                     !- Hour 19
    4.0,                     !- Hour 20
    4.0,                     !- Hour 21
    4.0,                     !- Hour 22
    4.0,                     !- Hour 23
    4.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4.0,                     !- Hour 1
    4.0,                     !- Hour 2
    4.0,                     !- Hour 3
    4.0,                     !- Hour 4
    4.0,                     !- Hour 5
    4.0,                     !- Hour 6
    4.0,                     !- Hour 7
    4.0,                     !- Hour 8
    4.0,                     !- Hour 9
    4.0,                     !- Hour 10
    4.0,                     !- Hour 11
    4.0,                     !- Hour 12
    4.0,                     !- Hour 13
    4.0,                     !- Hour 14
    4.0,                     !- Hour 15
    4.0,                     !- Hour 16
    4.0,                     !- Hour 17
    4.0,                     !- Hour 18
    4.0,                     !- Hour 19
    4.0,                     !- Hour 20
    4.0,                     !- Hour 21
    4.0,                     !- Hour 22
    4.0,                     !- Hour 23
    4.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2.0,                     !- Hour 1
    2.0,                     !- Hour 2
    2.0,                     !- Hour 3
    2.0,                     !- Hour 4
    2.0,                     !- Hour 5
    2.0,                     !- Hour 6
    2.0,                     !- Hour 7
    2.0,                     !- Hour 8
    2.0,                     !- Hour 9
    2.0,                     !- Hour 10
    2.0,                     !- Hour 11
    2.0,                     !- Hour 12
    2.0,                     !- Hour 13
    2.0,                     !- Hour 14
    2.0,                     !- Hour 15
    2.0,                     !- Hour 16
    2.0,                     !- Hour 17
    2.0,                     !- Hour 18
    2.0,                     !- Hour 19
    2.0,                     !- Hour 20
    2.0,                     !- Hour 21
    2.0,                     !- Hour 22
    2.0,                     !- Hour 23
    2.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Interval,
    11_-50_-50_0,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    11_100_30_30,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

  Schedule:Day:List,
    1_-50_-50_0,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50;                     !- <none>

  Schedule:Day:List,
    1_0_1_1,                 !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    1_100_30_30,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    100,                     !- Value 1
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100;                     !- <none>

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Jan,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Feb,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Mar,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Apr,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_May,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Jun,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Jul,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Aug,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Sep,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Oct,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Nov,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Setpoint Schedule_Dec,  !- Name
    11_-50_-50_0,            !- Sunday Schedule:Day Name
    1_-50_-50_0,             !- Monday Schedule:Day Name
    1_-50_-50_0,             !- Tuesday Schedule:Day Name
    1_-50_-50_0,             !- Wednesday Schedule:Day Name
    1_-50_-50_0,             !- Thursday Schedule:Day Name
    1_-50_-50_0,             !- Friday Schedule:Day Name
    1_-50_-50_0,             !- Saturday Schedule:Day Name
    11_-50_-50_0,            !- Holiday Schedule:Day Name
    1_-50_-50_0,             !- SummerDesignDay Schedule:Day Name
    11_-50_-50_0,            !- WinterDesignDay Schedule:Day Name
    1_-50_-50_0,             !- CustomDay1 Schedule:Day Name
    1_-50_-50_0;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Jan,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Feb,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Mar,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Apr,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_May,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Jun,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Jul,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Aug,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Sep,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Oct,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Nov,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling SP Sch_Dec,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    02Plenum:Void Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    02Plenum:Void Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    02Plenum:Void Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    02Plenum:Void Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    02Plenum:Void Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    02Plenum:Void Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    02Plenum:Void Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    02Plenum:Void Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    02Plenum:Void Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    02Plenum:Void Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    02Plenum:Void Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    02Plenum:Void Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    02Plenum:Void Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    02Plenum:Void Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    02Plenum:Void Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    02Plenum:Void Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    02Plenum:Void Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    02Plenum:Void Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    02Plenum:Void Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    02Plenum:Void Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    02Plenum:Void Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    02Plenum:Void Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    02Plenum:Void Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    02Plenum:Void Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    02Plenum:Void Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    02Plenum:Void Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    02Plenum:Void Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    02Plenum:Void Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    02Plenum:Void Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    02Plenum:Void Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    02Plenum:Void Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    02Plenum:Void Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    02Plenum:Void Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    02Plenum:Void Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    02Plenum:Void Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    02Plenum:Void Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    02Plenum:Void Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    02Plenum:Void Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    02Plenum:Void Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    02Plenum:Void Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    02Plenum:Void Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    02Plenum:Void Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    02Plenum:Void Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    02Plenum:Void Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    02Plenum:Void Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    02Plenum:Void Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    02Plenum:Void Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    02Plenum:Void Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    02Plenum:Void Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    02Plenum:Void Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    02Plenum:Void Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    02Plenum:Void Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    02Plenum:Void Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Activity Schedule 190420,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190420,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXNEXLED,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXNEXLED,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190430,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190430,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190442,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190442,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXMeetXSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXMeetXSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190449,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190449,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXMeetXSSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXMeetXSSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190456,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190456,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXMeetXSSEXLED,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXMeetXSSEXLED,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190463,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190463,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190472,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190472,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXN,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXN,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 190486,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 190486,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 02FFE:OfficeXMeetXSEXLED,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 02FFE:OfficeXMeetXSEXLED,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_W - Graven,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_E - TIC,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_N - Road,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_N - Car_park,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_N - Graham_hills,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Shading_N - Collins,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Inovo - 03-05_A,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Inovo - 00Basement,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Inovo - 01Ground,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Inovo - 02FFW,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXNEXLED Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXNEXLED Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXNEXLED Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXNEXLED Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXE Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXE Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXE Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXMeetXSE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXMeetXSE Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXMeetXSE Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXMeetXSE Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXMeetXSSE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXMeetXSSE Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXMeetXSSE Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXMeetXSSE Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXMeetXSSEXLED Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXMeetXSSEXLED Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXMeetXSSEXLED Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXMeetXSSEXLED Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXNE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXNE Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXNE Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXNE Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXN Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXN Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXN Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXN Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

                             !- Field 6
                             !- Field 11

  Schedule:Compact,
    02FFE:OfficeXMeetXSEXLED Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,15,         !- Field 3
    Until: 18:00,20.666666666666668, !- Field 5
    Until: 24:00,15,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20.666666666666668, !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,15,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,15,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    02FFE:OfficeXMeetXSEXLED Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

                             !- Field 6

  Schedule:Compact,
    02FFE:OfficeXMeetXSEXLED Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,33,         !- Field 3
    Until: 18:00,33, !- Field 5
    Until: 24:00,33,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,33,         !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,33,         !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,33;         !- Field 16

  Schedule:Compact,
    02FFE:OfficeXMeetXSEXLED Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Plenum Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Plenum Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Schedule:Compact,
    Plenum Cooling SP Sch,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,18,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Plenum Heating Setpoint Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,18,         !- Field 3
    Until: 19:00,18,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,18,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,18,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Material,
    EPS Expanded Polystyrene (Standard)_0.05,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15.0,                    !- Density {kg/m3}
    1400.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Cast Concrete_0.15,      !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000.0,                  !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Wood derivatives - particle board_0.04,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.098,                   !- Conductivity {W/m-K}
    750.0,                   !- Density {kg/m3}
    1300.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Carpet/textile flooring_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    200.0,                   !- Density {kg/m3}
    1300.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Weatherboard_0.02,       !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650.0,                   !- Density {kg/m3}
    2000.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Foam - polyisocyanate_0.05,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    45.0,                    !- Density {kg/m3}
    1470.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Polyethylene foam_0.0125,!- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    70.0,                    !- Density {kg/m3}
    2300.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Mineral fibre/wool - wool_0.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    0.625 in. gypsum board_0.015,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640.0,                   !- Density {kg/m3}
    1150.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    External Rendering_0.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300.0,                  !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MW Stone Wool (rolls)_0.1482,  !- Name
    Rough,                   !- Roughness
    0.1482,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30.0,                    !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Timber Flooring_0.005,   !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650.0,                   !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Gypsum Plasterboard_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900.0,                   !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Plywood (Heavyweight)_0.004,  !- Name
    Rough,                   !- Roughness
    0.004,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700.0,                   !- Density {kg/m3}
    1420.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    EPS Expanded Polystyrene (Standard)_0.038,  !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15.0,                    !- Density {kg/m3}
    1400.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.01,                    !- Thermal Absorptance
    0.01,                    !- Solar Absorptance
    0.01;                    !- Visible Absorptance

  Material:NoMass,
    1_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    2_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    4_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.2399,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    6_RVAL_6,                !- Name
    Rough,                   !- Roughness
    0.2399,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0;                     !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    10000,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008,                   !- Thickness {m}
    0.58,                    !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    1.0;                     !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    10001,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008,                   !- Thickness {m}
    0.735,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0;                     !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Gas,
    1020,                    !- Name
    Air,                     !- Gas Type
    0.016;                   !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1020,     !- Name
    Air,                     !- Gas Type
    0.008;                   !- Thickness {m}

  WindowMaterial:Gas,
    11000,                   !- Name
    Air,                     !- Gas Type
    0.09;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 11000,    !- Name
    Air,                     !- Gas Type
    0.045;                   !- Thickness {m}

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  Construction,
    Inovo suspended floor,   !- Name
    EPS Expanded Polystyrene (Standard)_0.05,  !- Outside Layer
    Cast Concrete_0.15,      !- Layer 2
    1_RVAL_3,                !- Layer 3
    Wood derivatives - particle board_0.04,  !- Layer 4
    Carpet/textile flooring_0.025;  !- Layer 5

  Construction,
    Inovo suspended floor_Rev,  !- Name
    Carpet/textile flooring_0.025,  !- Outside Layer
    Wood derivatives - particle board_0.04,  !- Layer 2
    2_RVAL_3,                !- Layer 3
    Cast Concrete_0.15,      !- Layer 4
    EPS Expanded Polystyrene (Standard)_0.05;  !- Layer 5

  Construction,
    Inovo suspended floor_Reversed,  !- Name
    Carpet/textile flooring_0.025,  !- Outside Layer
    Wood derivatives - particle board_0.04,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Cast Concrete_0.15,      !- Layer 4
    EPS Expanded Polystyrene (Standard)_0.05;  !- Layer 5

  Construction,
    Inovo suspended floor_Reversed_Rev,  !- Name
    EPS Expanded Polystyrene (Standard)_0.05,  !- Outside Layer
    Cast Concrete_0.15,      !- Layer 2
    4_RVAL_3,                !- Layer 3
    Wood derivatives - particle board_0.04,  !- Layer 4
    Carpet/textile flooring_0.025;  !- Layer 5

  Construction,
    Inovo curtain wall,      !- Name
    Weatherboard_0.02,       !- Outside Layer
    5_RVAL_2,                !- Layer 2
    Foam - polyisocyanate_0.05,  !- Layer 3
    Polyethylene foam_0.0125,!- Layer 4
    Mineral fibre/wool - wool_0.2,  !- Layer 5
    0.625 in. gypsum board_0.015,  !- Layer 6
    0.625 in. gypsum board_0.015;  !- Layer 7

  Construction,
    Inovo curtain wall_Rev,  !- Name
    0.625 in. gypsum board_0.015,  !- Outside Layer
    0.625 in. gypsum board_0.015,  !- Layer 2
    Mineral fibre/wool - wool_0.2,  !- Layer 3
    Polyethylene foam_0.0125,!- Layer 4
    Foam - polyisocyanate_0.05,  !- Layer 5
    6_RVAL_6,                !- Layer 6
    Weatherboard_0.02;       !- Layer 7

  Construction,
    Project external floor,  !- Name
    External Rendering_0.025,!- Outside Layer
    MW Stone Wool (rolls)_0.1482,  !- Layer 2
    Timber Flooring_0.005;   !- Layer 3

  Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_0.005,   !- Outside Layer
    MW Stone Wool (rolls)_0.1482,  !- Layer 2
    External Rendering_0.025;!- Layer 3

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    9_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    10_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

  Construction,
    Project internal door,   !- Name
    Plywood (Heavyweight)_0.004,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_0.038,  !- Layer 2
    Plywood (Heavyweight)_0.004;  !- Layer 3

  Construction,
    Project internal door_Rev,  !- Name
    Plywood (Heavyweight)_0.004,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_0.038,  !- Layer 2
    Plywood (Heavyweight)_0.004;  !- Layer 3

  Construction,
    1001,                    !- Name
    3,                       !- Outside Layer
    1020,                    !- Layer 2
    10000;                   !- Layer 3

  Construction,
    1002,                    !- Name
    10001,                   !- Outside Layer
    11000,                   !- Layer 2
    10001;                   !- Layer 3

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    02Plenum:Void,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    249.3823,                !- Volume {m3}
    1061.2011,               !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXNEXLED,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.3195,                 !- Volume {m3}
    11.4212,                 !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXE,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    559.6463,                !- Volume {m3}
    175.9894,                !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXMeetXSE,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.5058,                 !- Volume {m3}
    18.0836,                 !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXMeetXSSE,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    34.4659,                 !- Volume {m3}
    10.8383,                 !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXMeetXSSEXLED,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.138,                  !- Volume {m3}
    3.817,                   !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXNE,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    86.4078,                 !- Volume {m3}
    27.1723,                 !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXN,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    290.2054,                !- Volume {m3}
    91.2596,                 !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    02FFE:OfficeXMeetXSEXLED,!- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    20.6779,                 !- Volume {m3}
    6.5025,                  !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.2923590858,-16.4383656513,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590290685,-16.4383657359,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -25.0425606855,-6.8640748801,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1498048755,-6.8640748782,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.2144292912,-16.4383656257,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -21.2923590858,-16.4383656513,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3333510499,-4.376618559,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4575126287,-4.9923220161,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    -1.0392479026,0.9049052975,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1915857828,-4.18213362,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -13.5218750974,0.9049053062,12.015;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4084041398,-16.4383651303,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2144292937,-16.4383656211,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -15.1915857828,-4.18213362,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    13.1056956477,5.9892863332,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNEXLED_Ceiling_1_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846611,7.4844543455,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -19.0575077204,7.4844543388,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -18.6506279252,8.734454337,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846594,8.7344543299,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Ceiling_1_0_10004,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.0575077204,7.4844543388,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846611,7.4844543455,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846594,8.7344543299,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -18.6506279252,8.734454337,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNEXLED_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.85988288,5.01942914,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -21.0484975546,5.4063277769,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9651796005,8.7344543385,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -18.6506279252,8.734454337,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.0484975546,5.4063277769,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -19.85988288,5.01942914,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -18.6506279252,8.734454337,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9651796005,8.7344543385,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    -11.0073846534,7.8344543289,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846624,7.376577931,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.417384663,7.8344543282,12.015;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    -12.4173846624,7.376577931,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0073846534,7.8344543289,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.417384663,7.8344543282,12.015;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_2_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    8.8709596592,4.467116152,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -1.039247902,0.9049053043,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846548,0.9049052985,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846624,7.376577931,12.015,  !- X,Y,Z ==> Vertex 4 {m}
    5.97651055,13.34972008,12.015;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  1 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    -12.4173846548,0.9049052985,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -1.039247902,0.9049053043,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    8.8709596592,4.467116152,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    5.97651055,13.34972008,12.015,  !- X,Y,Z ==> Vertex 4 {m}
    -12.4173846624,7.376577931,12.015;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSE_Ceiling_1_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.86453359,8.83490173,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    7.77369256,7.83445433,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    5.97651055,13.34972008,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    9.06761061,14.35350855,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSE_Ceiling_1_0_10008,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.77369256,7.83445433,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    10.86453359,8.83490173,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    9.06761061,14.35350855,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    5.97651055,13.34972008,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_4_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSE_Ceiling_1_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92883935,5.56626691,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    8.87095966,4.46711615,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    7.77369256,7.83445433,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    10.86453359,8.83490173,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Ceiling_1_0_10009,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.87095966,4.46711615,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    11.92883935,5.56626691,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    10.86453359,8.83490173,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    7.77369256,7.83445433,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_5_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSEXLED_Ceiling_1_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.10569473,5.989286,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    11.92883935,5.56626691,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    10.86453359,8.83490173,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    12.05378814,9.21984118,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Ceiling_1_0_10010,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92883935,5.56626691,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    13.10569473,5.989286,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    12.05378814,9.21984118,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    10.86453359,8.83490173,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_6_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNE_Ceiling_1_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846636,2.1549053131,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -14.4277388872,2.1549053142,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -14.1050642382,3.1462135994,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846631,2.5968674246,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_Ceiling_1_0_10011,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.4277388872,2.1549053142,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846636,2.1549053131,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846631,2.5968674246,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -14.1050642382,3.1462135994,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_6_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNE_Ceiling_1_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846631,2.5968674246,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -19.85988288,5.01942914,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -19.0575077229,7.4844543396,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846572,7.4844543404,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_Ceiling_1_0_10012,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_6_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.85988288,5.01942914,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846631,2.5968674246,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846572,7.4844543404,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -19.0575077229,7.4844543396,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_7_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Ceiling_1_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846649,0.9049053027,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5218750992,0.9049053038,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1115895882,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846672,2.1549053097,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Ceiling_1_0_10013,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.5218750992,0.9049053038,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846649,0.9049053027,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846672,2.1549053097,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1115895882,2.1549053102,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_7_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Ceiling_1_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.4277388882,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1895193673,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7908723582,3.3694467702,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -14.1050642482,3.1462136002,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Ceiling_1_0_10014,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_7_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.1895193673,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -14.4277388882,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -14.1050642482,3.1462136002,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7908723582,3.3694467702,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_7_2,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Ceiling_1_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4575126282,-4.9923220198,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3333510482,-4.3766185698,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -15.1895193673,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1115895882,2.1549053102,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Ceiling_1_0_10015,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_7_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.3333510482,-4.3766185698,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4575126282,-4.9923220198,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1115895882,2.1549053102,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -15.1895193673,2.1549053102,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_7_3,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.14980488,-6.86407488,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0425606836,-6.8640748842,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -21.0484975605,5.4063277817,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7908723523,3.3694467688,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Ceiling_1_0_10016,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_7_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.0425606836,-6.8640748842,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -18.14980488,-6.86407488,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7908723523,3.3694467688,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -21.0484975605,5.4063277817,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Floor_0_8_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSEXLED_Ceiling_1_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.05378814,9.21984118,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    10.86453359,8.83490173,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    9.06761061,14.35350855,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    10.25649614,14.73958133,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Ceiling_1_0_10017,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Rev,  !- Construction Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Floor_0_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.86453359,8.83490173,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    12.05378814,9.21984118,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    10.25649614,14.73958133,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    9.06761061,14.35350855,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Reversed,  !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    -11.00738175,7.83445732,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    12.5048892234,7.83445732,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    10.25649905,14.73958431,12.715;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Reversed,  !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.41738176,-16.43836595,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    20.40840433,-16.43836513,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    12.5048892234,7.83445732,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -12.41738176,7.83445732,12.715;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Inovo suspended floor_Reversed,  !- Construction Name
    02Plenum:Void,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02Plenum:Void_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.15902926,-16.43836634,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -12.41738176,-16.4383659478,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -12.41738176,8.73445732,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -19.96517863,8.73445732,12.715;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.40840433,-16.43836513,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    10.2564990497,14.739584319,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    10.2564990497,14.739584319,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    20.40840433,-16.43836513,12.715;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2564990497,14.739584319,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -11.00738175,7.83445732,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -11.00738175,7.83445732,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    10.2564990497,14.739584319,12.715;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.00738175,7.83445732,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.41738176,7.83445732,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.41738176,7.83445732,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -11.00738175,7.83445732,12.715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.41738176,7.83445732,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -12.41738176,8.73445732,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -12.41738176,8.73445732,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -12.41738176,7.83445732,12.715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.41738176,8.73445732,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -19.96517863,8.73445732,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -19.96517863,8.73445732,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -12.41738176,8.73445732,12.715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.96517863,8.73445732,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -28.15902927,-16.43836634,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -28.15902927,-16.43836634,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -19.96517863,8.73445732,12.715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02Plenum:Void_Wall_8_0_0,!- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02Plenum:Void,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.15902927,-16.43836634,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    20.40840433,-16.43836513,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    20.40840433,-16.43836513,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -28.15902927,-16.43836634,12.715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNEXLED_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.41738466,7.48445434,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2687779203,7.48445434,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -18.15485041,7.83445793,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -12.41738466,7.83445433,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_ExtFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846584,7.834454323,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1548504146,7.8344579301,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -17.8618981582,8.7344543369,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846607,8.734454331,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_ExtFloor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2687779154,7.4844543403,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.0575077237,7.4844543394,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -18.650627924,8.7344543378,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -17.8618981582,8.7344543369,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_ExtFloor_0_1_2,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.85988288,5.01942914,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -21.0484993138,5.4063283495,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9651815359,8.7344543375,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -18.6506279255,8.7344543362,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846643,7.8344543323,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846643,8.7344543323,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846643,8.7344543323,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846643,7.8344543323,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846647,8.7344543323,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9651815347,8.7344543423,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9651815347,8.7344543423,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846647,8.7344543323,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.9651815347,8.7344543423,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -21.0484993091,5.4063283471,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -21.0484993091,5.4063283471,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9651815347,8.7344543423,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_6_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.048499311,5.4063283478,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8598828767,5.01942914,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8598828767,5.01942914,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -21.048499311,5.4063283478,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_6_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNEXLED_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8598828767,5.01942914,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -21.048499311,5.4063283478,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -21.048499311,5.4063283478,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8598828767,5.01942914,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNEXLED_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846639,7.48445434,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846639,7.83445433,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846639,7.83445433,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846639,7.48445434,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNEXLED_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846639,7.83445433,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846639,7.48445434,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846639,7.48445434,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846639,7.83445433,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    -11.0073846487,7.8344543304,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846577,7.3765792229,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846578,7.8344543301,8.635;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    8.8709596601,4.4671161504,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0392479002,0.9049052972,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846565,0.9049053003,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846577,7.3765792229,8.635,  !- X,Y,Z ==> Vertex 4 {m}
    5.9765151304,13.3497060235,8.635;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSE_Partition_5_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.773692565,7.8344543293,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    5.9765105495,13.3497200749,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    5.9765105495,13.3497200749,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    7.773692565,7.8344543293,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSE_Partition_5_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.9765105495,13.3497200749,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    7.773692565,7.8344543293,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    7.773692565,7.8344543293,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    5.9765105495,13.3497200749,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.9765105494,13.3497200752,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0073846547,7.8344543323,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -11.0073846547,7.8344543323,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    5.9765105494,13.3497200752,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.0073846547,7.8344543323,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.417384664,7.8344543323,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.417384664,7.8344543323,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -11.0073846547,7.8344543323,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNE_Partition_2_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846618,7.48445434,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846618,2.15490531,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846618,2.15490531,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846618,7.48445434,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_Partition_2_0_10029,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846618,2.15490531,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846618,7.48445434,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846618,7.48445434,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846618,2.15490531,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_2_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846593,2.15490531,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846593,0.9049053,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846593,0.9049053,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846593,2.15490531,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_2_0_10030,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846593,0.9049053,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173846593,2.15490531,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173846593,2.15490531,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846593,0.9049053,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.41738466,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0392479,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0392479,0.9049053023,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -12.41738466,0.9049053023,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.0392479011,0.9049053035,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    8.8709596585,4.4671161488,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    8.8709596585,4.4671161488,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -1.0392479011,0.9049053035,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXE_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXE,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSE_Partition_4_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.8709596599,4.4671161467,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    7.773692565,7.8344543293,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    7.773692565,7.8344543293,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    8.8709596599,4.4671161467,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Partition_4_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXE_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.773692565,7.8344543293,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    8.8709596599,4.4671161467,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    8.8709596599,4.4671161467,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    7.773692565,7.8344543293,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.86453359,8.83490173,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    7.77369256,7.83445433,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    5.9765151304,13.3497060235,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    9.06761625,14.3534912288,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSE_Partition_3_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7736925664,7.8344543312,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    10.8645335846,8.8349017329,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    10.8645335846,8.8349017329,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    7.7736925664,7.8344543312,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Partition_3_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8645335846,8.8349017329,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    7.7736925664,7.8344543312,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    7.7736925664,7.8344543312,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    10.8645335846,8.8349017329,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0676106119,14.3535085512,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    5.9765105494,13.3497200752,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    5.9765105494,13.3497200752,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    9.0676106119,14.3535085512,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92883935,5.56626691,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    8.87095966,4.46711615,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    7.77369256,7.83445433,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    10.86453359,8.83490173,8.635;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.8709596585,4.4671161488,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    11.928839352,5.5662669125,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    11.928839352,5.5662669125,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    8.8709596585,4.4671161488,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSEXLED_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.10569473,5.989286,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    11.92883935,5.56626691,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    10.86453359,8.83490173,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    12.05378814,9.21984118,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.1056947255,5.9892860016,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    12.0537881438,9.2198411803,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    12.0537881438,9.2198411803,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    13.1056947255,5.9892860016,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSEXLED_Partition_5_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0537881401,9.2198411791,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    10.8645335846,8.8349017329,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    10.8645335846,8.8349017329,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    12.0537881401,9.2198411791,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Partition_5_0_10042,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSEXLED_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8645335846,8.8349017329,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    12.0537881401,9.2198411791,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    12.0537881401,9.2198411791,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    10.8645335846,8.8349017329,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSSEXLED_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.928839352,5.5662669125,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    13.1056947288,5.9892860028,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    13.1056947288,5.9892860028,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    11.928839352,5.5662669125,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846603,2.154905312,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -14.4277388838,2.1549053131,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -14.1050642443,3.1462136014,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846605,2.5968674238,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNE_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846605,2.5968674238,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.1467151518,4.7872903091,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -18.268777924,7.4844543439,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846633,7.4844543424,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_ExtFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.14671515,4.78729031,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.85988288,5.01942914,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -19.05750772,7.48445434,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -18.26877792,7.48445434,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXNE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXNE,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_5_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8598828767,5.01942914,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -14.1050642436,3.146213605,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -14.1050642436,3.146213605,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8598828767,5.01942914,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_5_0_10046,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXNE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.1050642436,3.146213605,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8598828767,5.01942914,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8598828767,5.01942914,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -14.1050642436,3.146213605,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4173846649,0.9049053027,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5218750992,0.9049053038,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1115895882,2.1549053102,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173846672,2.1549053097,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.4277388882,2.1549053102,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1895193673,2.1549053102,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7908723582,3.3694467702,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -14.1050642482,3.1462136002,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4575126282,-4.9923220198,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3333510482,-4.3766185698,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -15.1895193673,2.1549053102,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1115895882,2.1549053102,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9392791912,-6.8640748803,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0425626049,-6.8640748807,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -24.7264618921,-5.8929627444,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -22.8246777257,-6.5120007921,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Floor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Floor_0_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.1498048774,-6.8640748795,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -22.9392791912,-6.8640748803,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -19.1467151529,4.7872903101,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7908723507,3.3694467681,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_ExtFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.82467772,-6.51200079,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -24.7264618883,-5.8929627505,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -21.04849931,5.40632835,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -19.14671515,4.78729031,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.0484993091,5.4063283471,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0425626145,-6.8640748773,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -25.0425626145,-6.8640748773,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -21.0484993091,5.4063283471,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.0425626112,-6.8640748773,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1498048812,-6.8640748785,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1498048812,-6.8640748785,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -25.0425626112,-6.8640748773,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.1498048759,-6.8640748741,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3333510512,-4.3766185652,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3333510512,-4.3766185652,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1498048759,-6.8640748741,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.3333510475,-4.3766185613,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4575126364,-4.9923220172,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4575126364,-4.9923220172,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -17.3333510475,-4.3766185613,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4575126337,-4.9923220148,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -13.521875105,0.9049053013,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -13.521875105,0.9049053013,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4575126337,-4.9923220148,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXN_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    02FFE:OfficeXN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXN_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.5218751,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -12.41738466,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -12.41738466,0.9049053023,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -13.5218751,0.9049053023,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Inovo suspended floor,   !- Construction Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    02FFE:OfficeXMeetXSEXLED_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.05378814,9.21984118,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    10.86453359,8.83490173,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    9.06761625,14.3534912288,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    10.2565021893,14.7395627517,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0537881438,9.2198411803,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    10.2564961392,14.7395813303,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    10.2564961392,14.7395813303,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    12.0537881438,9.2198411803,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Inovo curtain wall,      !- Construction Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2564961392,14.7395813303,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    9.0676106119,14.3535085512,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    9.0676106119,14.3535085512,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    10.2564961392,14.7395813303,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXNEXLED_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.9795123684,8.734454333,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -13.9095123684,8.7344543342,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -13.9095123684,8.7344543342,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -12.9795123684,8.734454333,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXNEXLED_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.4895123684,8.734454335,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9195123684,8.7344543356,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9195123684,8.7344543356,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -14.4895123684,8.734454335,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXNEXLED_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.9995123684,8.734454337,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -16.9295123684,8.7344543382,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -16.9295123684,8.7344543382,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -15.9995123684,8.734454337,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_3_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXNEXLED_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.5195123684,8.734454339,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -18.4495123684,8.7344543402,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -18.4495123684,8.7344543402,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5195123684,8.734454339,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXNEXLED_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXNEXLED_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.0000377179,8.6273705557,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -21.0206425652,5.4919087335,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -21.0206425652,5.4919087335,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0000377179,8.6273705557,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Partition_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXE_Partition_2_0_0,  !- Building Surface Name
    02FFE:OfficeXMeetXSE_Partition_5_0_0_0_0_0_Win_10028,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.7303783655,7.9673787181,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    6.4663044376,11.846620539,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    6.4663044376,11.846620539,11.595,  !- X,Y,Z ==> Vertex 3 {m}
    7.7303783655,7.9673787181,11.595;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSE_Partition_5_0_0_0_0_0_Win_10028,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXMeetXSE_Partition_5_0_10026,  !- Building Surface Name
    02FFE:OfficeXE_Partition_2_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.4663044376,11.846620539,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    7.7303783655,7.9673787181,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    7.7303783655,7.9673787181,11.595,  !- X,Y,Z ==> Vertex 3 {m}
    6.4663044376,11.846620539,11.595;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Partition_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXE_Partition_2_0_0,  !- Building Surface Name
    02FFE:OfficeXMeetXSE_Partition_5_0_0_1_0_1_Win_10029,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.1162055311,12.9210183962,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    6.0795578313,13.0334843577,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    6.0795578313,13.0334843577,11.595,  !- X,Y,Z ==> Vertex 3 {m}
    6.1162055311,12.9210183962,11.595;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSE_Partition_5_0_0_1_0_1_Win_10029,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXMeetXSE_Partition_5_0_10026,  !- Building Surface Name
    02FFE:OfficeXE_Partition_2_0_0_1_0_1_Win,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.0795578313,13.0334843577,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    6.1162055311,12.9210183962,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    6.1162055311,12.9210183962,11.595,  !- X,Y,Z ==> Vertex 3 {m}
    6.0795578313,13.0334843577,11.595;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.5667132549,12.8919095065,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    2.7310745809,12.295813324,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    2.7310745809,12.295813324,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.5667132549,12.8919095065,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.1997905058,11.7985517417,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    0.3152599531,11.5113136849,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    0.3152599531,11.5113136849,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    1.1997905058,11.7985517417,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.7404700615,11.1684811654,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1494465536,11.0356721714,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -1.1494465536,11.0356721714,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -0.7404700615,11.1684811654,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.2051765681,10.6928396519,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5652611719,10.2511725354,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5652611719,10.2511725354,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2051765681,10.6928396519,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.5435660641,9.608747634,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -6.9036506774,9.1670805144,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -6.9036506774,9.1670805144,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5435660641,9.608747634,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.4838266313,8.9786770577,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8928031234,8.8458680637,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8928031234,8.8458680637,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4838266313,8.9786770577,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_3_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.948533138,8.5030355442,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -9.3575096301,8.3702265502,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -9.3575096301,8.3702265502,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -8.948533138,8.5030355442,11.875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.04938466,7.8344543323,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    -12.27538466,7.8344543323,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    -12.27538466,7.8344543323,11.873,  !- X,Y,Z ==> Vertex 3 {m}
    -11.04938466,7.8344543323,11.873;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Partition_10_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    02FFE:OfficeXE_Partition_10_0_0,  !- Building Surface Name
    02FFE:OfficeXMeetXSSE_Partition_4_0_0_0_0_0_Door_10035,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.1908840852,6.5541599125,8.737,  !- X,Y,Z ==> Vertex 1 {m}
    7.8668102301,7.5486910264,8.737,  !- X,Y,Z ==> Vertex 2 {m}
    7.8668102301,7.5486910264,11.633,  !- X,Y,Z ==> Vertex 3 {m}
    8.1908840852,6.5541599125,11.633;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Partition_4_0_0_0_0_0_Door_10035,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    02FFE:OfficeXMeetXSSE_Partition_4_0_10033,  !- Building Surface Name
    02FFE:OfficeXE_Partition_10_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.8668102301,7.5486910264,8.737,  !- X,Y,Z ==> Vertex 1 {m}
    8.1908840852,6.5541599125,8.737,  !- X,Y,Z ==> Vertex 2 {m}
    8.1908840852,6.5541599125,11.633,  !- X,Y,Z ==> Vertex 3 {m}
    7.8668102301,7.5486910264,11.633;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Partition_10_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXE_Partition_10_0_0,  !- Building Surface Name
    02FFE:OfficeXMeetXSSE_Partition_4_0_0_1_0_1_Win_10036,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.8531780603,7.5905259872,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    7.8177483019,7.6992542802,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    7.8177483019,7.6992542802,11.593,  !- X,Y,Z ==> Vertex 3 {m}
    7.8531780603,7.5905259872,11.593;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Partition_4_0_0_1_0_1_Win_10036,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXMeetXSSE_Partition_4_0_10033,  !- Building Surface Name
    02FFE:OfficeXE_Partition_10_0_0_1_0_1_Win,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.8177483019,7.6992542802,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    7.8531780603,7.5905259872,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    7.8531780603,7.5905259872,11.593,  !- X,Y,Z ==> Vertex 3 {m}
    7.8177483019,7.6992542802,11.593;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXE_Partition_10_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXE_Partition_10_0_0,  !- Building Surface Name
    02FFE:OfficeXMeetXSSE_Partition_4_0_0_2_0_2_Win_10037,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8260192695,4.6050310565,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    8.204516255,6.5123249517,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    8.204516255,6.5123249517,11.593,  !- X,Y,Z ==> Vertex 3 {m}
    8.8260192695,4.6050310565,11.593;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSSE_Partition_4_0_0_2_0_2_Win_10037,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    02FFE:OfficeXMeetXSSE_Partition_4_0_10033,  !- Building Surface Name
    02FFE:OfficeXE_Partition_10_0_0_2_0_2_Win,  !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.204516255,6.5123249517,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    8.8260192695,4.6050310565,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    8.8260192695,4.6050310565,11.593,  !- X,Y,Z ==> Vertex 3 {m}
    8.204516255,6.5123249517,11.593;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSE_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXMeetXSE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.9227884405,14.3064797188,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    8.5138119484,14.1736707248,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    8.5138119484,14.1736707248,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.9227884405,14.3064797188,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSE_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXMeetXSE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.4580819338,13.8308382053,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    6.0979973205,13.3891710857,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    6.0979973205,13.3891710857,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    7.4580819338,13.8308382053,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXMeetXSSEXLED_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.5789870489,7.6068804173,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    12.2910477904,8.491182958,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    12.2910477904,8.491182958,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    12.5789870489,7.6068804173,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSSEXLED_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXMeetXSSEXLED_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.0650780552,6.1140255906,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    12.8764298386,6.6933911766,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    12.8764298386,6.6933911766,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    13.0650780552,6.1140255906,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXN_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXN_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.385859554,-4.8465777235,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    -24.8068058886,-6.1397923938,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    -24.8068058886,-6.1397923938,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    -24.385859554,-4.8465777235,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXN_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXN_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.0769750893,5.3188461821,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    -22.5007299601,0.9448428121,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    -22.5007299601,0.9448428121,11.873,  !- X,Y,Z ==> Vertex 3 {m}
    -21.0769750893,5.3188461821,11.873;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXN_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXN_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -22.5267295867,0.8649677884,8.777,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1904070891,-4.2461163957,8.777,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1904070891,-4.2461163957,11.873,  !- X,Y,Z ==> Vertex 3 {m}
    -22.5267295867,0.8649677884,11.873;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXMeetXSEXLED_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.173348088,11.9237981964,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    11.0402148824,12.3326692636,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    11.0402148824,12.3326692636,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    11.173348088,11.9237981964,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    02FFE:OfficeXMeetXSEXLED_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    02FFE:OfficeXMeetXSEXLED_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.7925722998,10.0220723026,8.775,  !- X,Y,Z ==> Vertex 1 {m}
    11.3498269884,11.3818063167,8.775,  !- X,Y,Z ==> Vertex 2 {m}
    11.3498269884,11.3818063167,11.875,  !- X,Y,Z ==> Vertex 3 {m}
    11.7925722998,10.0220723026,11.875;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    26.128,                  !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.02,                    !- Divider Width {m}
    0.0,                     !- Number of Horizontal Dividers
    1.0,                     !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    26.128,                  !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Divider Solar Absorptance
    0.3,                     !- Divider Visible Absorptance
    0.3,                     !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 1 (51),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -11.0073817566,7.8344573203,25.195,  !- X,Y,Z ==> Vertex 1 {m}
    12.5048910925,7.8344573203,25.195,  !- X,Y,Z ==> Vertex 2 {m}
    10.2565000034,14.7395846203,25.195;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 2 (52),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4173817166,-16.4383663397,25.195,  !- X,Y,Z ==> Vertex 1 {m}
    20.4084094534,-16.4383663297,25.195,  !- X,Y,Z ==> Vertex 2 {m}
    12.5048910925,7.8344573203,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173817566,7.8344573203,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 3 (53),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1590292656,-16.4383663463,25.195,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173817156,-16.4383663424,25.195,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173817581,8.7344573203,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9651786281,8.7344573176,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 4 (54),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.0073817517,7.834457322,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173817566,7.8344573156,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173817566,7.8344573156,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -11.0073817517,7.834457322,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 5 (55),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.256499998,14.7395846181,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0073817517,7.834457322,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -11.0073817517,7.834457322,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    10.256499998,14.7395846181,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 6 (56),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4173817566,7.8344573156,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4173817581,8.7344573203,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4173817581,8.7344573203,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173817566,7.8344573156,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 7 (57),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4173817581,8.7344573203,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9651786325,8.7344573209,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9651786325,8.7344573209,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173817581,8.7344573203,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 8 (58),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.9651786325,8.7344573209,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590292646,-16.438366342,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1590292646,-16.438366342,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9651786325,8.7344573209,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 9 (59),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1590292646,-16.438366342,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    20.4084094517,-16.4383663369,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    20.4084094517,-16.4383663369,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    -28.1590292646,-16.438366342,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 10 (60),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.4084094517,-16.4383663369,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    10.256499998,14.7395846181,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    10.256499998,14.7395846181,25.195,  !- X,Y,Z ==> Vertex 3 {m}
    20.4084094517,-16.4383663369,25.195;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 11 (61),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    12.5048910898,7.834457312,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0073817517,7.834457322,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    10.2564999983,14.739584622,12.715;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 12 (62),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4173817517,7.834457312,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2581320862,7.834457312,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9651786317,8.734457322,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4173817617,8.734457322,12.715;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 03-05_A - Surface 13 (63),  !- Name
    Transmittance schedule for Inovo - 03-05_A,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.4084094483,-16.438366338,12.715,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590292617,-16.438366338,12.715,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2581320862,7.834457312,12.715,  !- X,Y,Z ==> Vertex 3 {m}
    12.5048910898,7.834457312,12.715;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 1 (64),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.5709656297,2.2824604641,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    15.0029384563,0.0756434341,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    10.2081831443,14.7238967086,-0.035,  !- X,Y,Z ==> Vertex 3 {m}
    16.8527929139,16.8816342635,-0.035;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 2 (65),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -11.0073868678,7.8344579378,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    -21.3515400308,4.4753490469,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2581372086,7.8344579357,-0.035;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 3 (66),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.4084043272,-16.438365734,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590343746,-16.4383657312,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    -21.3515400308,4.4753490469,-0.035,  !- X,Y,Z ==> Vertex 3 {m}
    10.2081831443,14.7238967086,-0.035;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 4 (67),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -11.0073868686,7.834457934,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    19.7766666277,7.834457934,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    16.8527929114,16.881634264,3.535;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 5 (68),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1590343665,-16.4383657354,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    20.4084043277,-16.4383657353,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    15.0029384603,0.0756434336,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    -27.4237539007,-14.1794661762,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 6 (69),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.4237539007,-14.1794661762,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    21.5709656314,2.282460464,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    19.7766666261,7.8344579287,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2581372143,7.8344579355,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 7 (70),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.2581372086,7.834457934,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590343666,-16.438365735,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1590343666,-16.438365735,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2581372086,7.834457934,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 8 (71),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.0073868707,7.834457934,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2581372086,7.834457934,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2581372086,7.834457934,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    -11.0073868707,7.834457934,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 9 (72),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.8527929089,16.881634265,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0073868707,7.834457934,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    -11.0073868707,7.834457934,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    16.8527929089,16.881634265,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 10 (73),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.5709656334,2.282460463,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    16.8527929089,16.881634265,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    16.8527929089,16.881634265,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    21.5709656334,2.282460463,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 11 (74),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.0029384572,0.0756434312,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    21.5709656334,2.282460463,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    21.5709656334,2.282460463,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    15.0029384572,0.0756434312,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 12 (75),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.40840433,-16.438365735,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    15.0029384572,0.0756434312,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    15.0029384572,0.0756434312,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    20.40840433,-16.438365735,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  Shading:Site:Detailed,
    Inovo - 00Basement - Surface 13 (76),  !- Name
    Transmittance schedule for Inovo - 00Basement,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1590343666,-16.438365735,-0.035,  !- X,Y,Z ==> Vertex 1 {m}
    20.40840433,-16.438365735,-0.035,  !- X,Y,Z ==> Vertex 2 {m}
    20.40840433,-16.438365735,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    -28.1590343666,-16.438365735,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 1 (77),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -11.007386871,7.8344579247,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -18.9996494864,5.239099614,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1548504068,7.834457921,3.535;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 2 (78),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -26.0557475687,-16.4383657323,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590343792,-16.4383657321,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -24.7264649419,-5.8929617522,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    -22.8246777233,-6.5120007939,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 3 (79),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.4084043246,-16.4383657364,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -26.0557475687,-16.4383657323,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -18.9996494864,5.239099614,3.535,  !- X,Y,Z ==> Vertex 3 {m}
    10.2802817852,14.747284799,3.535;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 4 (80),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -11.0073868748,7.8344579173,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    12.5253514421,7.8344579173,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    10.2802817852,14.7472847973,8.635;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 5 (81),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -22.8246777248,-6.5120007927,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    7.6707076452,-16.4383657327,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    20.4084043252,-16.4383657327,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    12.5253514421,7.8344579173,8.635,  !- X,Y,Z ==> Vertex 4 {m}
    -18.1548504081,7.8344579173,8.635;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 6 (82),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -28.1590343845,-16.4383657358,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    7.6707076498,-16.4383657353,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -24.72646495,-5.892961755,8.635;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 7 (83),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.72646495,-5.892961755,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -28.15903438,-16.438365735,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -28.15903438,-16.438365735,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -24.72646495,-5.892961755,8.635;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 8 (84),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.82467772,-6.512000795,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -24.72646495,-5.892961755,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -24.72646495,-5.892961755,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -22.82467772,-6.512000795,8.635;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 9 (85),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.15485041,7.834457925,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -22.82467772,-6.512000795,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -22.82467772,-6.512000795,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -18.15485041,7.834457925,8.635;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 10 (86),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.00738687,7.834457925,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -18.15485041,7.834457925,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -18.15485041,7.834457925,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -11.00738687,7.834457925,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 11 (87),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.2802817847,14.7472847948,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    -11.00738687,7.834457925,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    -11.00738687,7.834457925,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    10.2802817847,14.7472847948,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 12 (88),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.40840433,-16.438365735,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    10.2802817847,14.7472847948,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    10.2802817847,14.7472847948,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    20.40840433,-16.438365735,8.635;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Inovo - 01Ground - Surface 13 (89),  !- Name
    Transmittance schedule for Inovo - 01Ground,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.15903438,-16.438365735,3.535,  !- X,Y,Z ==> Vertex 1 {m}
    20.40840433,-16.438365735,3.535,  !- X,Y,Z ==> Vertex 2 {m}
    20.40840433,-16.438365735,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -28.15903438,-16.438365735,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 1 (90),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -21.2923591595,-16.4383657361,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1590343748,-16.4383657355,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -25.0425626159,-6.8640748826,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1498048802,-6.8640748759,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 2 (91),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.2144293287,-16.4383657363,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -21.2923591595,-16.4383657361,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3333510482,-4.3766185694,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4575126326,-4.9923220115,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 3 (92),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.0392479073,0.9049052998,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1915857852,-4.182133617,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -13.5218751021,0.9049053085,8.635;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 4 (93),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.4084043328,-16.4383657371,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2144293304,-16.4383657366,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -15.1915857852,-4.182133617,8.635,  !- X,Y,Z ==> Vertex 3 {m}
    13.105695643,5.9892863354,8.635;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 5 (94),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.0392479026,0.9049053078,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    14.7612302213,0.9049053078,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    13.1056956474,5.9892863378,12.015;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 6 (95),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -15.4575126326,-4.9923220222,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7549200526,-6.8640748722,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    17.2909020174,-6.8640748722,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    14.7612302213,0.9049053078,12.015,  !- X,Y,Z ==> Vertex 4 {m}
    -13.5218751026,0.9049052978,12.015;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 7 (96),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -18.1498048784,-6.8640748765,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7549200548,-6.8640748761,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3333510545,-4.3766185673,12.015;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 8 (97),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1590343845,-16.4383657373,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    20.4084043255,-16.4383657373,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    17.290902023,-6.8640748773,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -25.0425626145,-6.8640748773,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 9 (98),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.40840433,-16.438365735,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    13.1056956453,5.9892863323,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    13.1056956453,5.9892863323,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    20.40840433,-16.438365735,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 10 (99),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.15903438,-16.438365735,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    20.40840433,-16.438365735,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    20.40840433,-16.438365735,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -28.15903438,-16.438365735,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 11 (100),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.0425626145,-6.8640748773,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -28.15903438,-16.438365735,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -28.15903438,-16.438365735,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -25.0425626145,-6.8640748773,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 12 (101),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.1498048773,-6.8640748785,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0425626145,-6.8640748773,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -25.0425626145,-6.8640748773,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1498048773,-6.8640748785,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 13 (102),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.3333510507,-4.3766185639,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1498048773,-6.8640748785,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1498048773,-6.8640748785,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -17.3333510507,-4.3766185639,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 14 (103),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.4575126347,-4.9923220177,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3333510507,-4.3766185639,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3333510507,-4.3766185639,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4575126347,-4.9923220177,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 15 (104),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.5218751047,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4575126347,-4.9923220177,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4575126347,-4.9923220177,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -13.5218751047,0.9049053023,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 16 (105),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.0392479047,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5218751047,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -13.5218751047,0.9049053023,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -1.0392479047,0.9049053023,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Site:Detailed,
    Inovo - 02FFW - Surface 17 (106),  !- Name
    Transmittance schedule for Inovo - 02FFW,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.1056956453,5.9892863323,8.635,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0392479047,0.9049053023,8.635,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0392479047,0.9049053023,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    13.1056956453,5.9892863323,12.015;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Building:Detailed,
    Shading_W - Graven - Surface 1 (1),  !- Name
    Transmittance schedule for Shading_W - Graven,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.54545855,-70.66569137,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    104.54545855,-34.24569137,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    104.54545855,-34.24569137,24.0,  !- X,Y,Z ==> Vertex 3 {m}
    104.54545855,-70.66569137,24.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_W - Graven - Surface 2 (2),  !- Name
    Transmittance schedule for Shading_W - Graven,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.54545855,-70.66569137,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -41.13454145,-70.66569137,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.13454145,-34.24569137,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    104.54545855,-34.24569137,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_W - Graven - Surface 3 (3),  !- Name
    Transmittance schedule for Shading_W - Graven,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -41.13454145,-70.66569137,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    104.54545855,-70.66569137,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    104.54545855,-70.66569137,24.0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.13454145,-70.66569137,24.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_W - Graven - Surface 4 (4),  !- Name
    Transmittance schedule for Shading_W - Graven,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -41.13454145,-70.66569137,24.0,  !- X,Y,Z ==> Vertex 1 {m}
    104.54545855,-70.66569137,24.0,  !- X,Y,Z ==> Vertex 2 {m}
    104.54545855,-34.24569137,24.0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.13454145,-34.24569137,24.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_W - Graven - Surface 5 (5),  !- Name
    Transmittance schedule for Shading_W - Graven,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.54545855,-34.24569137,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -41.13454145,-34.24569137,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.13454145,-34.24569137,24.0,  !- X,Y,Z ==> Vertex 3 {m}
    104.54545855,-34.24569137,24.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_W - Graven - Surface 6 (6),  !- Name
    Transmittance schedule for Shading_W - Graven,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -41.13454145,-34.24569137,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -41.13454145,-70.66569137,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.13454145,-70.66569137,24.0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.13454145,-34.24569137,24.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 1 (7),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -29.5408614332,13.5245276969,50.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9945486832,16.3709666169,50.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9945486932,20.8709666169,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.5408614323,20.8709666169,50.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 2 (8),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -29.5408614323,20.8709666169,50.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.6354513068,20.8709666169,50.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.6354513068,57.8709666169,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.5408614232,92.9109666069,50.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 3 (9),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -29.540861428,92.9109666118,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -29.5408614294,13.5245276987,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.5408614294,13.5245276987,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.540861428,92.9109666118,50.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 4 (10),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -29.5408614294,13.5245276987,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9945486875,16.3709666168,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9945486875,16.3709666168,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.5408614294,13.5245276987,50.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 5 (11),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.9945486875,16.3709666168,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.994548689,20.8709666149,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.994548689,20.8709666149,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9945486875,16.3709666168,50.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 6 (12),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.994548689,20.8709666149,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.6354513068,20.8709666069,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.6354513068,20.8709666069,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.994548689,20.8709666149,50.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 7 (13),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.6354513068,20.8709666069,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.6354513106,57.8709666125,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.6354513106,57.8709666125,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.6354513068,20.8709666069,50.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 8 (14),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.6354513106,57.8709666125,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -29.540861428,92.9109666118,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.540861428,92.9109666118,50.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.6354513106,57.8709666125,50.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 9 (15),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.635451311,20.870966602,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.994548689,20.8709666168,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9945487081,79.6054084968,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.635451309,57.870966612,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_E - TIC - Surface 10 (16),  !- Name
    Transmittance schedule for Shading_E - TIC,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.9945486875,16.3709666168,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -29.5408614266,13.5245276975,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.5408614324,92.9109666075,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9945487081,79.6054084968,0.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Road - Surface 1 (17),  !- Name
    Transmittance schedule for Shading_N - Road,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.3013340673,-8.4584530245,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505692,-7.4036716714,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505699,12.5656235124,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.8199958971,12.0358953126,0.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Road - Surface 2 (18),  !- Name
    Transmittance schedule for Shading_N - Road,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505699,12.5656235124,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505692,-7.4036716714,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505692,-7.4036716714,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505699,12.5656235124,3.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}

  Shading:Building:Detailed,
    Shading_N - Road - Surface 3 (19),  !- Name
    Transmittance schedule for Shading_N - Road,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505692,-7.4036716714,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.3013340673,-8.4584530245,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.3013340673,-8.4584530245,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505692,-7.4036716714,3.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Road - Surface 4 (20),  !- Name
    Transmittance schedule for Shading_N - Road,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -59.8199958971,12.0358953126,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505699,12.5656235124,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505699,12.5656235124,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -59.8199958971,12.0358953126,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Road - Surface 5 (21),  !- Name
    Transmittance schedule for Shading_N - Road,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.3013340673,-8.4584530245,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -59.8199958971,12.0358953126,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.8199958971,12.0358953126,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -60.3013340673,-8.4584530245,3.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}

  Shading:Building:Detailed,
    Shading_N - Road - Surface 6 (22),  !- Name
    Transmittance schedule for Shading_N - Road,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505692,-7.4036716714,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -60.3013340673,-8.4584530245,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -59.8199958971,12.0358953126,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505699,12.5656235124,3.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Car_park - Surface 1 (23),  !- Name
    Transmittance schedule for Shading_N - Car_park,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505736,-21.3512926185,11.5,  !- X,Y,Z ==> Vertex 1 {m}
    -60.6253568404,-22.2546484905,11.5,  !- X,Y,Z ==> Vertex 2 {m}
    -60.3013340721,-8.4584530227,11.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505739,-7.4036716691,11.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Car_park - Surface 2 (24),  !- Name
    Transmittance schedule for Shading_N - Car_park,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.6253568404,-22.2546484905,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.3013340721,-8.4584530227,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.3013340721,-8.4584530227,11.5,  !- X,Y,Z ==> Vertex 3 {m}
    -60.6253568404,-22.2546484905,11.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Car_park - Surface 3 (25),  !- Name
    Transmittance schedule for Shading_N - Car_park,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505736,-21.3512926185,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.6253568404,-22.2546484905,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.6253568404,-22.2546484905,11.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505736,-21.3512926185,11.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Car_park - Surface 4 (26),  !- Name
    Transmittance schedule for Shading_N - Car_park,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.3013340721,-8.4584530227,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505739,-7.4036716691,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505739,-7.4036716691,11.5,  !- X,Y,Z ==> Vertex 3 {m}
    -60.3013340721,-8.4584530227,11.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Car_park - Surface 5 (27),  !- Name
    Transmittance schedule for Shading_N - Car_park,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505739,-7.4036716691,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505736,-21.3512926185,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505736,-21.3512926185,11.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505739,-7.4036716691,11.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Car_park - Surface 6 (28),  !- Name
    Transmittance schedule for Shading_N - Car_park,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.6253568404,-22.2546484905,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505736,-21.3512926185,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505739,-7.4036716691,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.3013340721,-8.4584530227,0.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 1 (29),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -105.3273505699,12.5656235124,35.5,  !- X,Y,Z ==> Vertex 1 {m}
    -59.8199958971,12.0358953126,35.5,  !- X,Y,Z ==> Vertex 2 {m}
    -59.4487089492,27.8444983142,35.5,  !- X,Y,Z ==> Vertex 3 {m}
    -59.4487089536,81.1286625604,35.5,  !- X,Y,Z ==> Vertex 4 {m}
    -105.3273505722,81.128662566,35.5;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 2 (30),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -59.4487089492,27.8444983142,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -59.4487089536,81.1286625604,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.4487089536,81.1286625604,35.5,  !- X,Y,Z ==> Vertex 3 {m}
    -59.4487089492,27.8444983142,35.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 3 (31),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -59.8199958971,12.0358953126,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -59.4487089492,27.8444983142,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.4487089492,27.8444983142,35.5,  !- X,Y,Z ==> Vertex 3 {m}
    -59.8199958971,12.0358953126,35.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 4 (32),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -59.4487089536,81.1286625604,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505722,81.128662566,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505722,81.128662566,35.5,  !- X,Y,Z ==> Vertex 3 {m}
    -59.4487089536,81.1286625604,35.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 5 (33),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505722,81.128662566,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505699,12.5656235124,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505699,12.5656235124,35.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505722,81.128662566,35.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 6 (34),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505699,12.5656235124,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -59.8199958971,12.0358953126,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.8199958971,12.0358953126,35.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.3273505699,12.5656235124,35.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Building:Detailed,
    Shading_N - Graham_hills - Surface 7 (35),  !- Name
    Transmittance schedule for Shading_N - Graham_hills,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -59.8199958971,12.0358953126,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505699,12.5656235124,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505722,81.128662566,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.4487089536,81.1286625604,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    -59.4487089492,27.8444983142,0.0;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 1 (36),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -61.118528905,-43.2528585521,55.5,  !- X,Y,Z ==> Vertex 1 {m}
    -60.907350575,-43.2528585521,55.5,  !- X,Y,Z ==> Vertex 2 {m}
    -60.90735057,-34.2613374298,55.5;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 2 (37),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.3273505741,-43.2528585487,55.5,  !- X,Y,Z ==> Vertex 1 {m}
    -61.118528905,-43.2528585521,55.5,  !- X,Y,Z ==> Vertex 2 {m}
    -60.62535684,-22.25464849,55.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.327350567,-21.3512926219,55.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 3 (38),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.9073505725,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.90735057,-34.26133743,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.90735057,-34.26133743,55.5,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9073505725,-43.25285855,55.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 4 (39),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.90735057,-34.26133743,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.62535684,-22.25464849,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.62535684,-22.25464849,55.5,  !- X,Y,Z ==> Vertex 3 {m}
    -60.90735057,-34.26133743,55.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 5 (40),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.62535684,-22.25464849,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.32735057,-21.35129262,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.32735057,-21.35129262,55.5,  !- X,Y,Z ==> Vertex 3 {m}
    -60.62535684,-22.25464849,55.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 6 (41),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.32735057,-21.35129262,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.32735057,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.32735057,-43.25285855,55.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.32735057,-21.35129262,55.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 7 (42),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.32735057,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9073505725,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9073505725,-43.25285855,55.5,  !- X,Y,Z ==> Vertex 3 {m}
    -105.32735057,-43.25285855,55.5;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  2 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 8 (43),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -60.90735057,-34.26133743,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9073505667,-22.2489498473,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.6253568367,-22.2546484901,0.0;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Shading_N - Livingstone_tower - Surface 9 (44),  !- Name
    Transmittance schedule for Shading_N - Livingstone_tower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.9073505725,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.3273505725,-43.2528585479,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.3273505665,-21.3512926179,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9073505667,-22.2489498473,0.0;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Building:Detailed,
    Shading_N - Collins - Surface 1 (45),  !- Name
    Transmittance schedule for Shading_N - Collins,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.32735057,-70.96133743,24.32,  !- X,Y,Z ==> Vertex 1 {m}
    -60.90735058,-70.96133743,24.32,  !- X,Y,Z ==> Vertex 2 {m}
    -60.90735057,-43.25285855,24.32,  !- X,Y,Z ==> Vertex 3 {m}
    -105.32735057,-43.25285855,24.32;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Collins - Surface 2 (46),  !- Name
    Transmittance schedule for Shading_N - Collins,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.9073505725,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.32735057,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.32735057,-43.25285855,24.32,  !- X,Y,Z ==> Vertex 3 {m}
    -60.90735057,-43.25285855,24.32;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Collins - Surface 3 (47),  !- Name
    Transmittance schedule for Shading_N - Collins,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.90735058,-70.96133743,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9073505725,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.90735057,-43.25285855,24.32,  !- X,Y,Z ==> Vertex 3 {m}
    -60.90735058,-70.96133743,24.32;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Collins - Surface 4 (48),  !- Name
    Transmittance schedule for Shading_N - Collins,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.32735057,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.32735057,-70.96133743,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.32735057,-70.96133743,24.32,  !- X,Y,Z ==> Vertex 3 {m}
    -105.32735057,-43.25285855,24.32;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Collins - Surface 5 (49),  !- Name
    Transmittance schedule for Shading_N - Collins,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -105.32735057,-70.96133743,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.90735058,-70.96133743,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.90735058,-70.96133743,24.32,  !- X,Y,Z ==> Vertex 3 {m}
    -105.32735057,-70.96133743,24.32;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading_N - Collins - Surface 6 (50),  !- Name
    Transmittance schedule for Shading_N - Collins,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.90735058,-70.96133743,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -105.32735057,-70.96133743,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.32735057,-43.25285855,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9073505725,-43.25285855,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    People 02FFE:OfficeXNEXLED,  !- Name
    02FFE:OfficeXNEXLED,     !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190420,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190420,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXE,   !- Name
    02FFE:OfficeXE,          !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190430,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190430,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXMeetXSE,  !- Name
    02FFE:OfficeXMeetXSE,    !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190442,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190442,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXMeetXSSE,  !- Name
    02FFE:OfficeXMeetXSSE,   !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190449,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190449,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXMeetXSSEXLED,  !- Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190456,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190456,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXNE,  !- Name
    02FFE:OfficeXNE,         !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190463,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190463,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXN,   !- Name
    02FFE:OfficeXN,          !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190472,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190472,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  People,
    People 02FFE:OfficeXMeetXSEXLED,  !- Name
    02FFE:OfficeXMeetXSEXLED,!- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.07894736842105263,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 190486,!- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 190486,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Lights,
    02FFE:OfficeXNEXLED General lighting,  !- Name
    02FFE:OfficeXNEXLED,     !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.421052631578947,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.0,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXNEXLED#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXE General lighting,  !- Name
    02FFE:OfficeXE,          !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.2105263157894735,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXE#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXMeetXSE General lighting,  !- Name
    02FFE:OfficeXMeetXSE,    !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.2105263157894735,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSE#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXMeetXSSE General lighting,  !- Name
    02FFE:OfficeXMeetXSSE,   !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.2105263157894735,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSSE#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXMeetXSSEXLED General lighting,  !- Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.421052631578947,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.0,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSSEXLED#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXNE General lighting,  !- Name
    02FFE:OfficeXNE,         !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.2105263157894735,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXNE#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXN General lighting,  !- Name
    02FFE:OfficeXN,          !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.2105263157894735,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXN#GeneralLights;  !- End-Use Subcategory

  Lights,
    02FFE:OfficeXMeetXSEXLED General lighting,  !- Name
    02FFE:OfficeXMeetXSEXLED,!- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.421052631578947,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.0,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSEXLED#GeneralLights;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXNEXLED Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXNEXLED,     !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXNEXLED#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXE Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXE,          !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXE#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXMeetXSE Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXMeetXSE,    !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSE#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXMeetXSSE Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXMeetXSSE,   !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSSE#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXMeetXSSEXLED Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXMeetXSSEXLED,  !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSSEXLED#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXNE Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXNE,         !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXNE#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXN Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXN,          !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXN#05;  !- End-Use Subcategory

  OtherEquipment,
    02FFE:OfficeXMeetXSEXLED Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    02FFE:OfficeXMeetXSEXLED,!- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#02FFE:OfficeXMeetXSEXLED#05;  !- End-Use Subcategory

  Daylighting:Controls,
    02FFE:OfficeXNEXLED,     !- Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXNEXLED Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXNEXLED Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXE,          !- Name
    02FFE:OfficeXE,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXE Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXE Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXMeetXSE,    !- Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXMeetXSE Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXMeetXSE Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXMeetXSSE,   !- Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXMeetXSSE Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXMeetXSSE Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXMeetXSSEXLED,  !- Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXMeetXSSEXLED Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXMeetXSSEXLED Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXNE,         !- Name
    02FFE:OfficeXNE,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXNE Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXNE Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXN,          !- Name
    02FFE:OfficeXN,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXN Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXN Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    02FFE:OfficeXMeetXSEXLED,!- Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    02FFE:OfficeXMeetXSEXLED Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    02FFE:OfficeXMeetXSEXLED Ref Point 1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    02FFE:OfficeXNEXLED Ref Point 1,  !- Name
    02FFE:OfficeXNEXLED,     !- Zone Name
    -15.641,                 !- X-Coordinate of Reference Point {m}
    8.132,                   !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXE Ref Point 1,  !- Name
    02FFE:OfficeXE,          !- Zone Name
    -1.273,                  !- X-Coordinate of Reference Point {m}
    7.627,                   !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXMeetXSE Ref Point 1,  !- Name
    02FFE:OfficeXMeetXSE,    !- Zone Name
    8.921,                   !- X-Coordinate of Reference Point {m}
    11.594,                  !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXMeetXSSE Ref Point 1,  !- Name
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    10.351,                  !- X-Coordinate of Reference Point {m}
    7.151,                   !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXMeetXSSEXLED Ref Point 1,  !- Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    11.825,                  !- X-Coordinate of Reference Point {m}
    7.395,                   !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXNE Ref Point 1,  !- Name
    02FFE:OfficeXNE,         !- Zone Name
    -15.639,                 !- X-Coordinate of Reference Point {m}
    5.541,                   !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXN Ref Point 1,  !- Name
    02FFE:OfficeXN,          !- Zone Name
    -20.122,                 !- X-Coordinate of Reference Point {m}
    -2.355,                  !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    02FFE:OfficeXMeetXSEXLED Ref Point 1,  !- Name
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    10.616,                  !- X-Coordinate of Reference Point {m}
    11.156,                  !- Y-Coordinate of Reference Point {m}
    9.535;                   !- Z-Coordinate of Reference Point {m}

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  ZoneInfiltration:DesignFlowRate,
    02Plenum:Void Infiltration,  !- Name
    02Plenum:Void,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXNEXLED Infiltration,  !- Name
    02FFE:OfficeXNEXLED,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXE Infiltration,  !- Name
    02FFE:OfficeXE,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXMeetXSE Infiltration,  !- Name
    02FFE:OfficeXMeetXSE,    !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXMeetXSSE Infiltration,  !- Name
    02FFE:OfficeXMeetXSSE,   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXMeetXSSEXLED Infiltration,  !- Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXNE Infiltration,  !- Name
    02FFE:OfficeXNE,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXN Infiltration,  !- Name
    02FFE:OfficeXN,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.007371052631578947,               !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    02FFE:OfficeXMeetXSEXLED Infiltration,  !- Name
    02FFE:OfficeXMeetXSEXLED,!- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.00947421052631579,              !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  DesignSpecification:OutdoorAir,
    02Plenum:Void,           !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.001,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXNEXLED,     !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXE,          !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXMeetXSE,    !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXMeetXSSE,   !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXMeetXSSEXLED,  !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXNE,         !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXN,          !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    02FFE:OfficeXMeetXSEXLED,!- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    02Plenum:Void,           !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXNEXLED,     !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXE,          !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXMeetXSE,    !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXMeetXSSE,   !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXMeetXSSEXLED,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXNE,         !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXN,          !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    02FFE:OfficeXMeetXSEXLED,!- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Sizing:Zone,
    02Plenum:Void,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02Plenum:Void,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02Plenum:Void;           !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXNEXLED,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXNEXLED,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXNEXLED;     !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXE,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXE,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXE;          !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXMeetXSE,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXMeetXSE,    !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXMeetXSE;    !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXMeetXSSE,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXMeetXSSE,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXMeetXSSE;   !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXMeetXSSEXLED,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXMeetXSSEXLED,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXMeetXSSEXLED;  !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXNE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXNE,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXNE;         !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXN,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXN;          !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    02FFE:OfficeXMeetXSEXLED,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    0.0,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    0.0,                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    02FFE:OfficeXMeetXSEXLED,!- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    02FFE:OfficeXMeetXSEXLED;!- Design Specification Zone Air Distribution Object Name

  ZoneControl:Thermostat,
    02Plenum:Void Thermostat,!- Name
    02Plenum:Void,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02Plenum:Void;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXNEXLED Thermostat,  !- Name
    02FFE:OfficeXNEXLED,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXNEXLED;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXE Thermostat,  !- Name
    02FFE:OfficeXE,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXE;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXMeetXSE Thermostat,  !- Name
    02FFE:OfficeXMeetXSE,    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSE;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXMeetXSSE Thermostat,  !- Name
    02FFE:OfficeXMeetXSSE,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSSE;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXMeetXSSEXLED Thermostat,  !- Name
    02FFE:OfficeXMeetXSSEXLED,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSSEXLED;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXNE Thermostat,  !- Name
    02FFE:OfficeXNE,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXNE;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXN Thermostat,  !- Name
    02FFE:OfficeXN,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXN;  !- Control 1 Name

  ZoneControl:Thermostat,
    02FFE:OfficeXMeetXSEXLED Thermostat,  !- Name
    02FFE:OfficeXMeetXSEXLED,!- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSEXLED;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02Plenum:Void,  !- Name
    Plenum Heating Setpoint Sch,  !- Heating Setpoint Temperature Schedule Name
    Plenum Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXNEXLED,  !- Name
    02FFE:OfficeXNEXLED Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXNEXLED Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXE,  !- Name
    02FFE:OfficeXE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXE Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSE,  !- Name
    02FFE:OfficeXMeetXSE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXMeetXSE Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSSE,  !- Name
    02FFE:OfficeXMeetXSSE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXMeetXSSE Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSSEXLED,  !- Name
    02FFE:OfficeXMeetXSSEXLED Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXMeetXSSEXLED Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXNE,  !- Name
    02FFE:OfficeXNE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXNE Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXN,  !- Name
    02FFE:OfficeXN Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXN Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02FFE:OfficeXMeetXSEXLED,  !- Name
    02FFE:OfficeXMeetXSEXLED Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    02FFE:OfficeXMeetXSEXLED Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    02Plenum:Void Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02Plenum:Void In,   !- Zone Supply Air Node Name
    Node 02Plenum:Void Out,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    500000,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    6800,                    !- Maximum Total Cooling Capacity {W}
    Plenum Heating Availability Sch,  !- Heating Availability Schedule Name
    Plenum Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02Plenum:Void,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXNEXLED Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXNEXLED In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXNEXLED Out,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    1654.51296916489,        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    1436.4045381427532,      !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXNEXLED Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXNEXLED Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXNEXLED,     !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXE Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXE In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXE Out, !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    25494.409058202942,      !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    22133.57377727561,       !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXE Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXE Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXE,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXMeetXSE Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXMeetXSE In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXMeetXSE Out,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    2619.6503632884637,      !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    2274.3113776099085,      !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXMeetXSE Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXMeetXSE Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXMeetXSE,    !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXMeetXSSE Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXMeetXSSE In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXMeetXSSE Out,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    1570.0721389783757,      !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    1363.0952356803664,      !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXMeetXSSE Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXMeetXSSE Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXMeetXSSE,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXMeetXSSEXLED Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXMeetXSSEXLED In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXMeetXSSEXLED Out,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    552.9432987166309,       !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    480.05079344472455,      !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXMeetXSSEXLED Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXMeetXSSEXLED Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXMeetXSSEXLED,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXNE Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXNE In, !- Zone Supply Air Node Name
    Node 02FFE:OfficeXNE Out,!- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    3936.2696347178176,      !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    3417.365516038273,       !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXNE Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXNE Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXNE,         !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXN Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXN In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXN Out, !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    13220.168787938237,      !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    11477.401988328056,      !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXN Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXN Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXN,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    02FFE:OfficeXMeetXSEXLED Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 02FFE:OfficeXMeetXSEXLED In,  !- Zone Supply Air Node Name
    Node 02FFE:OfficeXMeetXSEXLED Out,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    941.9737489926363,       !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    817.7967734803043,       !- Maximum Total Cooling Capacity {W}
    02FFE:OfficeXMeetXSEXLED Heating Availability Sch,  !- Heating Availability Schedule Name
    02FFE:OfficeXMeetXSEXLED Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    02FFE:OfficeXMeetXSEXLED,!- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:EquipmentList,
    02Plenum:Void Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02Plenum:Void Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXNEXLED Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXNEXLED Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXE Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXE Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXMeetXSE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXMeetXSE Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXMeetXSSE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXMeetXSSE Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXMeetXSSEXLED Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXMeetXSSEXLED Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXNE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXNE Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXN Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXN Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    02FFE:OfficeXMeetXSEXLED Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    02FFE:OfficeXMeetXSEXLED Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    02Plenum:Void,           !- Zone Name
    02Plenum:Void Equipment, !- Zone Conditioning Equipment List Name
    Node 02Plenum:Void In,   !- Zone Air Inlet Node or NodeList Name
    Node 02Plenum:Void Out,  !- Zone Air Exhaust Node or NodeList Name
    Node 02Plenum:Void Zone, !- Zone Air Node Name
    Node 02Plenum:Void Ret;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXNEXLED,     !- Zone Name
    02FFE:OfficeXNEXLED Equipment,  !- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXNEXLED In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXNEXLED Out,  !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXNEXLED Zone,  !- Zone Air Node Name
    Node 02FFE:OfficeXNEXLED Ret;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXE,          !- Zone Name
    02FFE:OfficeXE Equipment,!- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXE In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXE Out, !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXE Zone,!- Zone Air Node Name
    Node 02FFE:OfficeXE Ret; !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXMeetXSE,    !- Zone Name
    02FFE:OfficeXMeetXSE Equipment,  !- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXMeetXSE In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXMeetXSE Out,  !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXMeetXSE Zone,  !- Zone Air Node Name
    Node 02FFE:OfficeXMeetXSE Ret;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXMeetXSSE,   !- Zone Name
    02FFE:OfficeXMeetXSSE Equipment,  !- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXMeetXSSE In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXMeetXSSE Out,  !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXMeetXSSE Zone,  !- Zone Air Node Name
    Node 02FFE:OfficeXMeetXSSE Ret;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXMeetXSSEXLED,  !- Zone Name
    02FFE:OfficeXMeetXSSEXLED Equipment,  !- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXMeetXSSEXLED In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXMeetXSSEXLED Out,  !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXMeetXSSEXLED Zone,  !- Zone Air Node Name
    Node 02FFE:OfficeXMeetXSSEXLED Ret;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXNE,         !- Zone Name
    02FFE:OfficeXNE Equipment,  !- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXNE In, !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXNE Out,!- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXNE Zone,  !- Zone Air Node Name
    Node 02FFE:OfficeXNE Ret;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXN,          !- Zone Name
    02FFE:OfficeXN Equipment,!- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXN In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXN Out, !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXN Zone,!- Zone Air Node Name
    Node 02FFE:OfficeXN Ret; !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    02FFE:OfficeXMeetXSEXLED,!- Zone Name
    02FFE:OfficeXMeetXSEXLED Equipment,  !- Zone Conditioning Equipment List Name
    Node 02FFE:OfficeXMeetXSEXLED In,  !- Zone Air Inlet Node or NodeList Name
    Node 02FFE:OfficeXMeetXSEXLED Out,  !- Zone Air Exhaust Node or NodeList Name
    Node 02FFE:OfficeXMeetXSEXLED Zone,  !- Zone Air Node Name
    Node 02FFE:OfficeXMeetXSEXLED Ret;  !- Zone Return Air Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    PlenumSplitter,          !- Name
    Node 02Plenum:Void In,   !- Inlet Node Name
    Node 02FFE:OfficeXNEXLED Out,  !- Outlet 1 Node Name
    Node 02FFE:OfficeXE Out, !- Outlet 2 Node Name
    Node 02FFE:OfficeXMeetXSE Out,  !- Outlet 3 Node Name
    Node 02FFE:OfficeXMeetXSSE Out,  !- Outlet 4 Node Name
    Node 02FFE:OfficeXMeetXSSEXLED Out,  !- Outlet 5 Node Name
    Node 02FFE:OfficeXNE Out,!- Outlet 6 Node Name
    Node 02FFE:OfficeXN Out, !- Outlet 7 Node Name
    Node 02FFE:OfficeXMeetXSEXLED Out;  !- Outlet 8 Node Name

  AirLoopHVAC:SupplyPath,
    SplitterSupplyPath,      !- Name
    Node 02Plenum:Void In,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PlenumSplitter;          !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PlenumMixer,             !- Name
    Node 02Plenum:Void Out,  !- Outlet Node Name
    Node 02FFE:OfficeXNEXLED In,  !- Inlet 1 Node Name
    Node 02FFE:OfficeXE In,  !- Inlet 2 Node Name
    Node 02FFE:OfficeXMeetXSE In,  !- Inlet 3 Node Name
    Node 02FFE:OfficeXMeetXSSE In,  !- Inlet 4 Node Name
    Node 02FFE:OfficeXMeetXSSEXLED In,  !- Inlet 5 Node Name
    Node 02FFE:OfficeXNE In, !- Inlet 6 Node Name
    Node 02FFE:OfficeXN In,  !- Inlet 7 Node Name
    Node 02FFE:OfficeXMeetXSEXLED In;  !- Inlet 8 Node Name

  AirLoopHVAC:ReturnPath,
    MixerPath,               !- Name
    Node 02Plenum:Void Out,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PlenumMixer;             !- Component 1 Name

  NodeList,
    02Plenum:Void Inlets,    !- Name
    Node 02Plenum:Void In;   !- Node 1 Name

  NodeList,
    02FFE:OfficeXNEXLED Inlets,  !- Name
    Node 02FFE:OfficeXNEXLED In;  !- Node 1 Name

  NodeList,
    02FFE:OfficeXE Inlets,   !- Name
    Node 02FFE:OfficeXE In;  !- Node 1 Name

  NodeList,
    02FFE:OfficeXMeetXSE Inlets,  !- Name
    Node 02FFE:OfficeXMeetXSE In;  !- Node 1 Name

  NodeList,
    02FFE:OfficeXMeetXSSE Inlets,  !- Name
    Node 02FFE:OfficeXMeetXSSE In;  !- Node 1 Name

  NodeList,
    02FFE:OfficeXMeetXSSEXLED Inlets,  !- Name
    Node 02FFE:OfficeXMeetXSSEXLED In;  !- Node 1 Name

  NodeList,
    02FFE:OfficeXNE Inlets,  !- Name
    Node 02FFE:OfficeXNE In; !- Node 1 Name

  NodeList,
    02FFE:OfficeXN Inlets,   !- Name
    Node 02FFE:OfficeXN In;  !- Node 1 Name

  NodeList,
    02FFE:OfficeXMeetXSEXLED Inlets,  !- Name
    Node 02FFE:OfficeXMeetXSEXLED In;  !- Node 1 Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXNEXLED, !- Name
    DHW 02FFE:OfficeXNEXLED, !- End-Use Subcategory
    7.05012345679012e-08,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXNEXLED,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXNEXLED,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXNEXLED,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXNEXLED;     !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXE,      !- Name
    DHW 02FFE:OfficeXE,      !- End-Use Subcategory
    1.08635432098765e-06,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXE,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXE,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXE,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXE;          !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXMeetXSE,!- Name
    DHW 02FFE:OfficeXMeetXSE,!- End-Use Subcategory
    1.11627160493827e-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSE,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSE,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXMeetXSE,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXMeetXSE;    !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXMeetXSSE,  !- Name
    DHW 02FFE:OfficeXMeetXSSE,  !- End-Use Subcategory
    6.69030864197531e-08,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSSE,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSSE,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXMeetXSSE,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXMeetXSSE;   !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXMeetXSSEXLED,  !- Name
    DHW 02FFE:OfficeXMeetXSSEXLED,  !- End-Use Subcategory
    2.35617283950617e-08,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSSEXLED,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSSEXLED,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXMeetXSSEXLED,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXMeetXSSEXLED;  !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXNE,     !- Name
    DHW 02FFE:OfficeXNE,     !- End-Use Subcategory
    1.6773024691358e-07,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXNE,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXNE,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXNE,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXNE;         !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXN,      !- Name
    DHW 02FFE:OfficeXN,      !- End-Use Subcategory
    5.63330864197531e-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXN,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXN,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXN,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXN;          !- Zone Name

  WaterUse:Equipment,
    DHW 02FFE:OfficeXMeetXSEXLED,  !- Name
    DHW 02FFE:OfficeXMeetXSEXLED,  !- End-Use Subcategory
    4.01388888888889e-08,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSEXLED,  !- Target Temperature Schedule Name
    DHW Supply Temperature 02FFE:OfficeXMeetXSEXLED,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 02FFE:OfficeXMeetXSEXLED,  !- Cold Water Supply Temperature Schedule Name
    02FFE:OfficeXMeetXSEXLED;!- Zone Name

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

  Output:Table:SummaryReports,
    EnergyMeters,            !- Report 1 Name
    LightingSummary,         !- Report 2 Name
    SpaceGainsMonthly,       !- Report 3 Name
    EndUseEnergyConsumptionElectricityMonthly;  !- Report 4 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Variable,*,Zone Mean Air Temperature,Timestep;

  Output:Variable,*,Zone Air Relative Humidity,Timestep;

  Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,Timestep;

  Output:Variable,*,Zone Ideal Loads Zone Sensible Cooling Rate,Timestep;

  Output:Variable,*,Zone Ideal Loads Zone Sensible Heating Rate,Timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,Timestep;

  Output:Meter,FEELECTRICITY,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02Plenum:Void,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02Plenum:Void,Timestep;

  Output:Meter,EnergyTransfer:Zone:02Plenum:Void,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXNEXLED,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXNEXLED,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXNEXLED,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXE,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXE,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXE,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXMeetXSE,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXMeetXSE,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXMeetXSE,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXMeetXSSE,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXMeetXSSE,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXMeetXSSE,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXMeetXSSEXLED,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXMeetXSSEXLED,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXMeetXSSEXLED,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXNE,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXNE,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXNE,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXN,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXN,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXN,Timestep;

  Output:Meter,InteriorLights:Electricity:Zone:02FFE:OfficeXMeetXSEXLED,Timestep;

  Output:Meter,InteriorEquipment:Electricity:Zone:02FFE:OfficeXMeetXSEXLED,Timestep;

  Output:Meter,EnergyTransfer:Zone:02FFE:OfficeXMeetXSEXLED,Timestep;

  Meter:Custom,
    FEelectricity,           !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Electricity:Zone:02FFE:OfficeXNEXLED,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    Electricity:Zone:02FFE:OfficeXE,  !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    Electricity:Zone:02FFE:OfficeXMeetXSE,  !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    Electricity:Zone:02FFE:OfficeXMeetXSSE,  !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    Electricity:Zone:02FFE:OfficeXMeetXSSEXLED,  !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    Electricity:Zone:02FFE:OfficeXNE,  !- Output Variable or Meter Name 6
    ,                        !- Key Name 7
    Electricity:Zone:02FFE:OfficeXN,  !- Output Variable or Meter Name 7
    ,                        !- Key Name 8
    Electricity:Zone:02FFE:OfficeXMeetXSEXLED;  !- Output Variable or Meter Name 8

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

